\begingroup\footnotesize\setlength{\tabcolsep}{3pt}
\begin{longtable}{lrrrrrr}
\caption{Limit violations after the ex-post AC power flow: magnitude. Lower is better for every metric; bold: best arm per grid, horizon and column. Generator reactive limits enforced (PV--PQ switching), so a reactive shortfall shows in $|V|$. Diverged: no power-flow solution (infeasible; share of test samples, not in the other columns). Per constraint group: mean, median, 99th percentile (P99) of the violation over all violating elements (thermal in \% of the rating above 100\,\%, $|V|$ in $10^{-3}$\,p.u.; only with at least 100 violating elements, ML seeds pooled). 0 = no violation; -- = fewer than 100 violating elements. 2-step: forecaster with the lowest rebalanced gap per optimizer; ML arms: mean over seeds (quantiles: pooled seeds). DC: generator voltage setpoints from the case file (1.0\,p.u.), since DC-OPF has no voltages.}\label{tab:violations_magnitude_all_horizons}\\
\toprule
 & \multicolumn{3}{c}{Thermal (lines)} & \multicolumn{3}{c}{$|V|$ (buses)} \\
\cmidrule(lr){2-4} \cmidrule(lr){5-7}
Model & mean & median & P99 & mean & median & P99 \\
\midrule
\endfirsthead
\multicolumn{7}{c}{\tablename\ \thetable{} -- continued} \\
\toprule
 & \multicolumn{3}{c}{Thermal (lines)} & \multicolumn{3}{c}{$|V|$ (buses)} \\
\cmidrule(lr){2-4} \cmidrule(lr){5-7}
Model & mean & median & P99 & mean & median & P99 \\
\midrule
\endhead
\midrule
\multicolumn{7}{r}{\textit{continued on next page}} \\
\endfoot
\bottomrule
\endlastfoot
\multicolumn{7}{@{}l}{\textit{case14}} \\[2pt]
\multicolumn{7}{@{}l}{\quad Horizon $H=1$} \\[2pt]
SARIMA-AC & -- & -- & -- & \textbf{1.47} & \textbf{1.39} & \textbf{2.88} \\
E2E & -- & -- & -- & 1.60 & 1.46 & 3.34 \\
\addlinespace[2pt]
\multicolumn{7}{@{}l}{\quad Horizon $H=6$} \\[2pt]
SARIMA-AC & -- & -- & -- & 2.94 & 2.37 & 10.31 \\
SARIMA-Surrogate & -- & -- & -- & 2.71 & 2.18 & 7.91 \\
E2E & -- & -- & -- & \textbf{2.28} & \textbf{2.03} & \textbf{5.74} \\
\addlinespace[2pt]
\multicolumn{7}{@{}l}{\quad Horizon $H=24$} \\[2pt]
XGB-AC & -- & -- & -- & 3.17 & 2.57 & 10.46 \\
XGB-Surrogate & -- & -- & -- & 2.68 & \textbf{2.21} & 7.71 \\
E2E & -- & -- & -- & \textbf{2.61} & 2.35 & \textbf{7.10} \\
\midrule
\multicolumn{7}{@{}l}{\textit{case118}} \\[2pt]
\multicolumn{7}{@{}l}{\quad Horizon $H=1$} \\[2pt]
SARIMA-AC & \textbf{0.34} & \textbf{0.27} & \textbf{1.37} & -- & -- & -- \\
XGB-DC & 3.31 & 3.38 & 5.12 & -- & -- & -- \\
XGB-Surrogate & 0.93 & 0.69 & 3.71 & \textbf{1.49} & \textbf{1.40} & \textbf{2.77} \\
E2E & 0.43 & 0.32 & 2.08 & 1.79 & 1.66 & 4.00 \\
\addlinespace[2pt]
\multicolumn{7}{@{}l}{\quad Horizon $H=6$} \\[2pt]
XGB-AC & 1.05 & 0.76 & 4.53 & 1.55 & \textbf{1.41} & 3.34 \\
XGB-DC & 3.39 & 3.39 & 6.86 & -- & -- & -- \\
XGB-Surrogate & 1.32 & 1.02 & 4.78 & \textbf{1.49} & \textbf{1.41} & \textbf{2.73} \\
E2E & \textbf{1.01} & \textbf{0.74} & \textbf{4.19} & 1.86 & 1.69 & 3.79 \\
\addlinespace[2pt]
\multicolumn{7}{@{}l}{\quad Horizon $H=24$} \\[2pt]
XGB-AC & \textbf{1.70} & \textbf{1.33} & \textbf{6.46} & 1.70 & 1.53 & 3.68 \\
XGB-DC & 3.58 & 3.48 & 8.36 & -- & -- & -- \\
XGB-Surrogate & 1.88 & 1.53 & 6.56 & 1.50 & \textbf{1.45} & \textbf{2.68} \\
E2E & 2.10 & 1.57 & 9.48 & \textbf{1.46} & 1.50 & 3.21 \\
\midrule
\multicolumn{7}{@{}l}{\textit{case500}} \\[2pt]
\multicolumn{7}{@{}l}{\quad Horizon $H=1$} \\[2pt]
SARIMA-AC & -- & -- & -- & \textbf{2.45} & \textbf{1.74} & \textbf{14.88} \\
SARIMA-DC & 2.48 & 2.96 & 4.08 & 26.88 & 13.70 & 161.65 \\
SARIMA-Surrogate & 3.22 & 3.69 & 4.87 & 13.21 & 6.86 & 76.17 \\
E2E & \textbf{0.49} & \textbf{0.37} & \textbf{1.46} & 5.81 & 3.62 & 56.71 \\
\addlinespace[2pt]
\multicolumn{7}{@{}l}{\quad Horizon $H=6$} \\[2pt]
XGB-AC & \textbf{0.60} & \textbf{0.39} & 3.43 & \textbf{4.60} & \textbf{2.76} & \textbf{33.44} \\
XGB-DC & 2.36 & 2.12 & 7.02 & 25.62 & 13.34 & 149.11 \\
XGB-Surrogate & 1.87 & 2.81 & 5.02 & 13.87 & 7.47 & 78.45 \\
E2E & 0.66 & 0.53 & \textbf{2.38} & 6.49 & 4.34 & 54.87 \\
\addlinespace[2pt]
\multicolumn{7}{@{}l}{\quad Horizon $H=24$} \\[2pt]
XGB-AC & 1.09 & \textbf{0.63} & 7.32 & \textbf{6.70} & \textbf{4.08} & \textbf{51.78} \\
XGB-DC & 2.53 & 2.02 & 8.44 & 24.85 & 13.42 & 144.46 \\
XGB-Surrogate & 2.70 & 2.68 & 8.71 & 14.64 & 8.19 & 81.93 \\
E2E & \textbf{1.06} & 0.90 & \textbf{3.76} & 8.28 & 5.35 & 64.53 \\
\end{longtable}
\endgroup
